---
title: データセンター運営業界における生成AI活用事例
part: 14
chapter: "第6章 IT・情報通信"
tags: [データセンター, 生成AI活用事例, 予知保全, 冷却最適化, 液冷, AIOps, 異常検知, 省エネ, キャパシティプランニング]
created: 2026-09-11
updated: 2026-09-11
---

# データセンター運営業界における生成AI活用事例

## これは何か

生成AIブームは、データセンター(サーバーを集約設置し稼働させる施設)を運営する
事業者自身にも「運用のAI化」という課題を突きつけている。GPU(画像処理用半導体、
AIの計算にも転用される)を高密度に詰め込んだAIサーバーは1ラックあたりの消費電力が
数kWから100kW超に跳ね上がり、冷却が数分止まっただけで熱暴走・機器故障につながる。
従来の「決まった温度・湿度を保つだけ」のルールベース制御や、経験豊富な保守員の
巡回・勘に頼った異常検知では、この発熱密度と規模の急拡大に対応しきれなくなっている。
そこでデータセンター事業者自身が、冷却・電源設備の予知保全、AIによる冷却運転の
自動最適化、日常点検の自動化、運用担当者(NOC/SRE、ネットワークやシステムの
稼働監視・障害対応を担うチーム)向けの自然言語アシスタントといった形で、
AI・生成AIを自社設備の運用に組み込み始めている。

本ページが扱うのは、データセンター事業者が**自社施設の運用**にAIをどう使っているか
であり、範囲を隣接ページと切り分けておく。生成AI需要そのものによる電力逼迫・
設備投資競争というマクロな業界動向は
[生成AIの電力消費・データセンター投資とエネルギー動向](../part13-ai-trends/ai-energy-and-datacenter-trends.md)、
IT・通信業界が自社の社内業務(ヘルプデスク・開発・カスタマーサポート)や
通信ネットワーク保守にAIをどう使うかは
[IT・情報通信における生成AI活用事例](it-telecom-ai-use-cases.md)に譲る。
また、オフィスビル・商業施設の設備管理は
[ビル管理・ファシリティマネジメント業界における生成AI活用事例](facility-management-ai-use-cases.md)
で扱っており、本ページはその中でもサーバー室(ホワイトスペース)特有の
超高発熱密度・24時間無停止運用という制約に絞って整理する。

## 仕組み・背景

- **発熱密度の急上昇がAI化の引き金**: 従来のCPUサーバーは1ラック数kW程度だったが、
  AI向けGPUサーバーは1ラック20〜100kW超まで上昇しており、空冷だけでは限界に近づき、
  液冷(冷却液をサーバー内部やラックに直接循環させる方式)の採用が急速に進んでいる。
  発熱・電力・流量のバランスが崩れると停止に直結するため、人手の判断より速く
  細かい制御が必要になった
- **識別系AI(予測・異常検知)と生成AI(LLM)は役割が別物**: 冷却の自動制御や
  設備の予知保全は、センサー(温度・湿度・電力・流量)のデータを学習した
  機械学習モデルやデジタルツイン(実設備の挙動をソフトウェア上に再現するモデル)
  による「識別系AI」の領域であり、ChatGPTのような文章生成AI(LLM)とは
  技術的に別物(識別系AIの基礎は[認識系AIの応用](../part01-ai-basics/recognition-ai-applications.md)を参照)。
  一方、障害ログの要約や運用担当者との自然言語でのやり取りはLLMによる
  狭義の生成AIの領域で、データセンター運用の高度化は両者の組み合わせで進んでいる
- **強化学習による冷却最適化のルーツはGoogle DeepMind**: 2016年にGoogle DeepMindが
  自社データセンターに導入した機械学習モデルは、過去の運転データから
  冷却設備の挙動を学習し、冷却用電力を最大40%削減(施設全体のPUE〈Power
  Usage Effectiveness、電力使用効率を示す指標で1に近いほど効率的〉換算で
  約15%の改善)したと公表しており、これが「AIによる冷却最適化」の
  代表的な成功事例として現在も業界で参照され続けている
  ([DeepMind公式ブログ](https://deepmind.google/blog/deepmind-ai-reduces-google-data-centre-cooling-bill-by-40/))
- **人間の最終確認を挟む設計が原則**: DeepMindの事例でも、AIが出した推奨値を
  最初は人間のオペレーターが確認・承認してから反映する運用を経て、
  段階的に自動化の範囲を広げていった。電源・冷却は人命や大規模データ損失に
  直結するため、2026年時点でも多くの事業者が「AIは推奨・予兆検知まで、
  最終的な遮断・切替は人が承認」という設計を維持している

## 使いどころ・使い分け

| 業務領域 | 課題 | 主な技術 | 代表事例 | 向くケース | 向かないケース |
|---|---|---|---|---|---|
| 冷却運転の予測制御・省エネ最適化 | 空調・液冷の設定を固定ルールで運用すると発熱変動に追従できず電力を無駄に使う | 機械学習によるサーバー内部温度予測+空調・液冷の統合制御(生成AIではない) | NTTデータ×ダイキン工業の共同検証、NTTデータグループの液冷AI自律制御 | 高密度AIサーバーを収容する大規模自社データセンター、PUE改善のKPIが明確な事業者 | ラック密度が低く発熱変動が小さい小規模施設(投資対効果が出にくい) |
| 冷却・電源設備の予知保全 | ベテラン保守員の経験と定期点検だけでは突発故障・冷媒漏れの予兆を捉えきれない | センサー telemetry(温度・振動・電力)+異常検知モデルによる残存寿命予測 | Schneider Electricの液冷向け予知保全サービス、Digital Realtyの自社AI基盤「Apollo」 | UPS(無停電電源装置)・CRAC(精密空調機)など高価な重要設備を多数抱える事業者 | 設備更新サイクルが短くデータ蓄積が乏しい小規模拠点 |
| 日常巡回点検の自動化 | ラックの施錠確認・汚損破損などの目視点検が人手に依存し時間がかかる | 画像・センサーの異常検知AI(認識系AI) | さくらインターネット×ブレインズテクノロジー「Impulse」の実証実験(石狩データセンター) | 大規模拠点で巡回範囲が広く、定型的な確認作業が多い施設 | 拠点数が少なく巡回自体の負荷が小さい小規模事業者 |
| NOC/SRE向け運用アシスト・AIOps(IT運用へのAI適用) | 障害発生時、大量のアラート・ログから原因箇所を絞り込むのに時間がかかり初動が遅れる | 生成AI(LLM)による自然言語でのログ要約・原因推定、AIOpsプラットフォームの生成AIコパイロット機能 | Selector CopilotなどAIOps各社の生成AIコパイロット、国内SIerによる「Agentic AIOps」(AIエージェントが一次切り分けまで担う運用)の実証 | 24時間監視が必要でアラート量が多い大規模NOC | 障害件数自体が少なく、既存の運用手順で十分回っている小規模環境 |
| GPU・電力キャパシティプランニング | AI需要の急増で必要な電力・GPU・ネットワーク容量の見積もりが読みにくい | 需要予測+リソース最適化(生成AIそのものではなくAI運用基盤としての位置づけ) | NTTグループ「AIOWN」(IT電力容量を2033年度に向け約3倍の1GW超へ拡張する計画と連動したリソース最適化)、KDDI大阪堺データセンターの稼働開始 | 複数拠点・複数顧客のGPU需要を一括管理する大規模事業者 | 単一拠点・単一用途で需要変動が小さい事業者 |

判断の目安として、冷却の予測制御・予知保全・キャパシティプランニングは
自社で大規模なセンサー基盤とデータ蓄積を持つ大手事業者(NTT・KDDI・
さくらインターネット・Digital Realty・Equinixなど)が先行しており、
中小規模のデータセンターやオンプレミス設備を持つ一般企業の情報システム部門が
すぐ真似するのは難しい。一方、NOC/SREの障害対応アシスト(ログ要約・一次切り分け)は
市販の生成AIチャットツール(ChatGPT・Claude・Geminiなど)でも部分的に代替でき、
自社で今日から試せる領域である。

## 実務での使い方

### 主要事業者の取り組みマップ

| 企業・事業者 | 施策 | 内容・時期 | 効果・規模 |
|---|---|---|---|
| NTTデータグループ×ダイキン工業 | AIによるサーバー内部熱状態予測と空調・液体冷却の統合制御の共同検証 | 2026年6月開始。電力量計とセンサーで温度・電力を計測し、AIがサーバー内部温度を予測して液体冷却の水温・流量、空調の温度・風量を自律的に最適化 | 1台あたり消費電力100kW超の超高密度ラックへの対応を目指す |
| NTTデータグループ | 液冷方式によるデータセンター冷却の高度化 | NTTグループとして液冷方式を空冷方式と比べて冷却用電力を最大60%削減できる技術と位置づけ、グローバルで250MW分の液冷対応設備を展開 | 冷却電力の大幅削減とAI需要拡大への対応 |
| NTTグループ(NTT・NTTデータグループ・NTTドコモビジネス) | AIネイティブインフラ「AIOWN」の展開 | 2026年4月27日発表。GPU・ネットワーク・電力といったリソースをAI活用状況に応じて最適化し、エッジまで含めた統合運用を実現 | 現状約300MWのIT電力容量を2033年度に向け約3倍の約1GW超へ拡張する計画と連動 |
| IIJ×NTTデータグループ×日比谷総合設備 | モジュール型エッジデータセンター「DX edge Cool Cube」を用いた都市型AI基盤の冷却最適化の共同検証 | 2026年6月開始。空冷(In-Row空調、最大45kW)と直接液冷(DLC、60kW)を組み合わせたハイブリッド冷却構成を実環境で検証 | 都市部・既存データセンターへの高発熱・高密度AI基盤導入の実用化を検証 |
| さくらインターネット×ブレインズテクノロジー | データセンター日常点検のAI自動化実証実験 | 2024年1月開始。石狩データセンターでラックの施錠確認・汚損破損などの点検業務に、予兆検知ソリューション「Impulse」のAI解析を適用 | 現場環境の変化・異常を自動検知できるかを検証し、点検業務の省人化を目指す |
| KDDI | 大阪堺データセンターの稼働開始 | 2026年1月22日稼働開始。GPUおよびGoogle「Gemini」のオンプレミス提供などに対応 | 製薬・製造業など各分野でのAI社会実装を後押しする基盤として位置づけ |
| Digital Realty | 自社AI運用基盤「Apollo」によるエネルギー管理 | 稼働データを常時分析し、異常検知と運転設定の最適化提案を自動で行う。2025年後半にアジア太平洋地域(APAC)へ展開拡大 | 導入16拠点で年間18GWh相当のエネルギー削減効果(米国約1,600世帯の年間消費電力に相当)を確認・見込み |
| Equinix×etalytics(参考: 欧州拠点) | AI冷却最適化ソフトウェア「etaMIND」の導入(フランクフルトDC) | 稼働データからデジタルツインを構築し冷却設備を自動制御。2023年に導入、以降フランクフルト内の複数拠点へ展開 | PUEを1.2近くまで改善し、エネルギー効率を最大9%向上。年間900MWh・CO2換算240トンの削減を確認 |

### コピペで使える実例: 障害アラートの一次切り分けプロンプト

専用のAIOpsツールを導入していなくても、NOC/SRE担当者がChatGPT・Claude・Geminiの
チャット画面にアラートログを貼り付けるだけで、一次切り分けのたたき台を作れる。
機密性の高いログ(顧客名・IPアドレス・内部ホスト名など)は必ずマスキングしてから
入力すること。

```
あなたはデータセンターのNOC(ネットワークオペレーションセンター)担当エンジニアです。
以下のアラートログから、想定される原因・切り分け手順・エスカレーション要否を
整理してください。

【アラート情報】
- 発生時刻:
- 対象設備(冷却/電源/ネットワーク機器など):
- アラート内容(ログをそのまま貼り付け):
- 直近30分以内の関連する変更作業の有無:

【出力条件】
- 「想定原因(確度が高い順に3つまで)」「即座に確認すべき項目」
  「一次対応として現場でできる暫定処置」「エスカレーションが必要な場合の判断基準」
  の4項目で整理する
- 断定は避け、あくまで一次切り分けの「たたき台」であることを明記する
- 過去に類似の障害パターンがない前提で、一般的なセオリーに基づいて回答する
```

出力はあくまで一次切り分けの参考情報とし、実際の対応(電源遮断・冷却系統の切替など)は
必ず有資格者・責任者の確認を経てから実施する。

### ツール横断の対応付け

| やりたいこと | 大手事業者の専用基盤 | 中小規模の事業者・情報システム部門が使える代替 |
|---|---|---|
| 冷却運転の予測制御 | 自社開発のAI制御システム(NTTデータ×ダイキン等)、ベンダーのDCIM(Data Center Infrastructure Management、データセンター設備管理システム)組み込み型AI | 空調・液冷ベンダーが提供するオプション機能の活用、既存BEMS(ビルエネルギー管理システム)ベンダーへの相談 |
| 設備の予知保全 | Digital Realty「Apollo」、Schneider Electricの予知保全サービス | 保守契約先ベンダーの予知保全オプション、汎用IoTセンサー+クラウド分析サービス |
| 日常点検の自動化 | さくらインターネット×ブレインズテクノロジー「Impulse」のような専用予兆検知ソリューション | 点検記録アプリ+生成AIによる点検報告書の自動要約・異常記述の抽出 |
| 障害対応の一次切り分け | AIOpsプラットフォームの生成AIコパイロット(Selector Copilot等) | ChatGPT/Claude/Geminiへのログ貼り付け(上記プロンプト例、機密情報はマスキング) |
| GPU・電力キャパシティ計画 | NTT「AIOWN」のようなリソース最適化基盤 | クラウド事業者のキャパシティ予測ツール、表計算+需要予測AIの組み合わせ |

## 注意点・よくある誤解

- **「AIが冷却を最適化」の多くは生成AIではなく識別系AI**: NTTデータ×ダイキンの
  熱予測やDigital Realty「Apollo」の異常検知は、機械学習モデルによる予測・
  最適化技術であり、ChatGPTのようなLLMとは別の技術。記事化する際は
  「生成AI」と一括りにせず、識別系AI(温度予測・異常検知)と生成AI
  (ログ要約・自然言語対話)を区別して書く
- **効果の数値は公表条件付きで比較しにくい**: 冷却電力削減率(NTTグループの液冷で
  最大60%、DeepMindの冷却電力で40%など)やエネルギー削減量(Digital Realty
  年間18GWh、Equinixの年間900MWhなど)は、各社が発表した個別の設備・気候条件・
  ラック密度に基づく数値であり、単純に自社に当てはめられるものではない
- **完全自動制御には慎重さが必要**: 冷却・電源の停止は機器故障やデータ消失に
  直結するため、多くの事業者はAIの推奨・予兆検知までを自動化し、実際の遮断・
  切替は人が最終承認する設計を維持している。AIエージェントに権限を委ねる際の
  自律度設計は[AIエージェントの自律度レベルと権限設計の基本](../part11-ai-agents/ai-agent-autonomy-levels-and-permission-design.md)
  も参考になる
- **障害ログを外部LLMに入力する際の機密性に注意**: 顧客名・IPアドレス・
  内部ネットワーク構成などが含まれるログをそのまま外部の生成AI APIに送ると、
  情報漏洩やインフラ構成の推測につながるリスクがある。マスキングルールの
  徹底や、社内限定・オンプレミス型のモデル利用も検討する
- **大手事業者の取り組みは自社設備投資が前提**: 液冷への転換やAI予知保全基盤の
  構築は数億〜数十億円規模の設備投資を伴うことが多く、コロケーション
  (他社に場所を借りて設備を置く形態)を利用する中小規模の事業者が
  同じ規模で追随するのは難しい。まずは障害対応の一次切り分けなど、
  汎用LLMチャットで着手できる領域から始めるのが現実的

## 最初の一歩

直近で発生した障害・アラート対応のログを1件選び、顧客名やIPアドレスなど
機密情報をマスキングした上で上記プロンプトをChatGPT・Claude・Geminiのいずれかに
貼り付け、実際の対応記録と比べて「一次切り分けの参考としてどこまで使えるか」を
NOC担当者に評価してもらうところから始める。

## 関連トピック

- [生成AIの電力消費・データセンター投資とエネルギー動向](../part13-ai-trends/ai-energy-and-datacenter-trends.md)
- [IT・情報通信における生成AI活用事例](it-telecom-ai-use-cases.md)
- [ビル管理・ファシリティマネジメント業界における生成AI活用事例](facility-management-ai-use-cases.md)
- [認識系AIの応用](../part01-ai-basics/recognition-ai-applications.md)
- [AIエージェントの自律度レベルと権限設計の基本](../part11-ai-agents/ai-agent-autonomy-levels-and-permission-design.md)

## 更新履歴

### 2026-09-11: 初版執筆
- **内容**: Part14(業種別 生成AI活用事例)のIT・情報通信章に、データセンター運営業界に
  特有の「自社施設のAI運用」事例ページを新規執筆。冷却運転の予測制御・省エネ最適化
  (NTTデータ×ダイキン工業、NTTグループの液冷、Google DeepMindの歴史的事例)、
  設備の予知保全(Digital Realty「Apollo」、Schneider Electric)、日常巡回点検の自動化
  (さくらインターネット×ブレインズテクノロジー「Impulse」)、NOC/SRE向け運用アシスト・
  AIOps、GPU・電力キャパシティプランニング(NTT「AIOWN」、KDDI大阪堺データセンター、
  IIJ×NTTデータ×日比谷総合設備「DX edge Cool Cube」、Equinix×etalytics)の5領域・
  事例を収録し、障害アラート一次切り分けのプロンプト例を添えた
- **出典**: [NTTデータとダイキン、AIでサーバー内部の熱状態を予測しデータセンター冷却を最適化する共同検証を開始 - NTT DATA GROUP](https://www.nttdata.com/global/ja/news/release/2026/062900/) / [NTTデータ、データセンター冷却はAIが自律制御 省エネの切り札に - 日経ビジネス電子版](https://business.nikkei.com/atcl/gen/19/00879/042700002/) / [AI活用の進展に合わせたリソース最適化・オペレーションを実現するAIネイティブインフラ「AIOWN」の展開 - NTT](https://group.ntt/jp/newsrelease/2026/04/27/260427a.html) / [モジュール型エッジデータセンターを活用し、都市型AI基盤における冷却最適化の共同検証を開始 - NTT DATA GROUP](https://www.nttdata.com/global/ja/news/topics/2026/060201/) / [IIJ、モジュール型エッジデータセンター「DX edge Cool Cube」を提供開始 - IIJ](https://www.iij.ad.jp/news/pressrelease/2026/0317.html) / [さくらインターネットとブレインズテクノロジーが、データセンターにおける日常点検をAIで自動化するための実証実験を開始 - さくらインターネット](https://www.sakura.ad.jp/corporate/information/newsreleases/2024/01/16/1968214644/) / [大阪堺データセンターを1月22日から稼働開始 - KDDI ニュースルーム](https://newsroom.kddi.com/news/detail/kddi_nr-891_4287.html) / [DeepMind AI Reduces Google Data Centre Cooling Bill by 40% - Google DeepMind](https://deepmind.google/blog/deepmind-ai-reduces-google-data-centre-cooling-bill-by-40/) / [Digital Realty rolls out AI energy management platform in Asia Pacific - DCD](https://www.datacenterdynamics.com/en/news/digital-realty-rolls-out-ai-energy-management-platform-in-asia-pacific/) / [Equinix uses AI to increase energy efficiency at Frankfurt DC by 9% - DCD](https://www.datacenterdynamics.com/en/news/equinix-uses-ai-to-increase-energy-efficiency-at-frankfurt-dc-by-9/) / [Predictive maintenance for AI data center liquid cooling - Schneider Electric Blog](https://blog.se.com/datacenter/2026/04/30/predictive-maintenance-the-critical-enabler-for-ai-datacenter-liquid-cooling-systems/) / [AIOpsとは？2026年における4つの構成要素と主要機能 - Selector](https://www.selector.ai/ja/learning-center/aiops-4-components-and-4-key-capabilities/)
